RESTRICTED — CEII / OT ASSET INVENTORY (synthetic)
Substation X (Riverside 230 kV) — Protection & Control Configuration

Network topology: Substation X connects to the Control Center A SCADA network via a dedicated MPLS circuit through firewall pair FW-RVS-01/02 within the electronic security perimeter ESP-RVS.

Protection relay settings (line 230-07):
- SEL-411L line current differential relay: pickup 1200 A, time dial 0.30, instantaneous overcurrent 8400 A.
- Breaker-failure timer BF-230-07: 12 cycles.
- Distance element Zone 1 reach: 85% of line impedance.

Asset inventory: 2x SEL-411L, 1x SEL-2440 RTU (firmware 3.4.1), 1x GE D60 backup relay. Management VLAN 172.16.40.0/24.

Handling: This document contains Critical Energy/Electric Infrastructure Information (CEII) and OT asset/topology detail. Disclosure restricted to personnel cleared for CEII and OT access.
